# SP01 — ELECTRICAL DISCIPLINE (1600) BID SUMMARY REPORT
## 218857C — SOCAR New Refinery Sumgayit — Area Process North — CMEI Works

---

**Preparation Date:** 07 March 2026
**Bid Submission Deadline:** 25 March 2026
**Prepared by:** Electrical Bid Engineering
**Project No:** 218857C
**Package:** SP01 — Area Process North — CMEI Works
**Discipline:** 1600 — Electrical Works
**Currency:** USD (fixed price, no escalation)
**Validity:** 180 days

---

## 1. BID PRICE SUMMARY

### 1.1 Cost Breakdown by System

| System | Description | Items | Man-Hours | Labour (USD) | Material (USD) | TOTAL (USD) |
|--------|-------------|-------|-----------|--------------|----------------|-------------|
| **1610** | Earthing & Lightning | 15 | 28,753 | 371,208 | 230,025 | **601,233** |
| **1620** | Substation Equipment | 58 | 11,603 | 197,553 | 92,828 | **290,380** |
| **1630** | Power System (Cabling) | 49 | 28,745 | 1,345,925 | 229,962 | **1,575,888** |
| **1650** | Electrical Heat Tracing | 10 | 27,876 | 1,229,984 | 223,008 | **1,452,992** |
| **1670** | Cathodic Protection | 7 | 792 | 36,908 | 6,332 | **43,240** |
| **1680** | Lighting | 8 | 11,014 | 323,435 | 88,116 | **411,551** |
| | | | | | | |
| **TOTAL** | **Direct Cost (A)** | **147** | **108,784** | **3,505,013** | **870,271** | **4,375,283** |

### 1.2 Cost Structure Ratios

| Component | Amount (USD) | Ratio |
|-----------|-------------|-------|
| Direct Labour | 3,505,013 | 80.1% |
| Direct Material | 870,271 | 19.9% |
| **Direct Total** | **4,375,283** | **100%** |

### 1.3 Top 5 Highest-Cost Systems

1. **Power System — Cabling (1630):** 1,575,888 USD — 36.0%
2. **Electrical Heat Tracing (1650):** 1,452,992 USD — 33.2%
3. **Earthing & Lightning (1610):** 601,233 USD — 13.7%
4. **Lighting (1680):** 411,551 USD — 9.4%
5. **Substation (1620):** 290,380 USD — 6.6%

---

## 2. MAN-HOUR SUMMARY

### 2.1 Total Man-Hours: **108,784 MH**

### 2.2 Workforce Planning

| Parameter | Value |
|-----------|-------|
| Total man-hours | 108,784 MH |
| Daily working hours (10 hours/day) | 10 MH/person/day |
| Average working days/month | 26 days |
| Person-month equivalent | 108,784 / (10 x 26) = **418 person-months** |
| Average crew for a 12-month project | **~35 electricians** |
| Peak period crew (x1.5) | **~52 electricians** |

### 2.3 Man-Hour Distribution by System

| System | Man-Hours | Ratio |
|--------|-----------|-------|
| Earthing (1610) | 28,753 | 26.4% |
| Cabling (1630) | 28,745 | 26.4% |
| Heat Tracing (1650) | 27,876 | 25.6% |
| Lighting (1680) | 11,014 | 10.1% |
| Substation (1620) | 11,603 | 10.7% |
| Cathodic Protection (1670) | 792 | 0.7% |

---

## 3. BASIC PRICING PRINCIPLES

### 3.1 Labour Cost Basis

| Parameter | Value | Description |
|-----------|-------|------------|
| Base hourly rate (all-in) | 8.00 USD/MH | Azerbaijan local + expat blend, fully burdened |
| Productivity multiplier | x1.25 | Sumgayit regional factor (Caspian, multi-subcontractor, refinery) |
| Scaffold addition | Included | Embedded in unit price |
| Test time | Included | System 1690 cost distributed across unit prices |

### 3.2 Material Price Basis

| Category | Approach |
|----------|----------|
| Cable prices | 2026 Q1 global copper-based index prices |
| Panel/switchgear | Free-issue (Contractor supply) — material column zero |
| Earthing material | Copper conductor, rod, busbar — market price |
| Heat tracing cable | Self-regulating, polymer, mineral — manufacturer prices |
| Lighting fixtures | Ex-proof LED — refinery grade |
| Cable tray | HDG (hot-dip galvanized) — standard |

### 3.3 Included Hidden Costs

| Cost | Added to Unit Price |
|------|---------------------|
| Test equipment amortization | ~3% |
| Cable waste allowance | ~5% |
| Scaffold height factor | x1.15 average |
| Coordination waiting | ~5% |
| Weather condition efficiency | ~3% |

---

## 4. KEY VOLUME DATA

### 4.1 Highest Volume Items

| Item | Description | Quantity | Unit |
|------|-------------|----------|------|
| 1650.04.01 | Self-regulating heat tracing cable | 67,974 | m |
| 1630.06.53 | LV control cable 8-12 core | 46,620 | m |
| 1630.06.51 | LV control cable 3-5 core | 22,191 | m |
| 1610.01.02 | Underground earthing conductor 70-150mm2 | 17,372 | m |
| 1610.05.01 | Aboveground earthing conductor 25-50mm2 | 16,977 | m |
| 1630.06.30 | LV power cable 70mm2 | 16,603 | m |
| 1650.04.04 | Polymer insulated heat tracing | 14,648 | m |
| 1650.04.05 | Mineral insulated heat tracing | 14,648 | m |
| 1610.05.02 | Aboveground earthing conductor 70-150mm2 | 12,717 | m |
| 1620.18.53 | LV control cable 8-12c (S/S internal) | 10,076 | m |

### 4.2 Work Area Distribution

| Site | Description | Primary Works |
|------|-------------|---------------|
| **U58** | Main process area | Earthing, field cabling, heat tracing, lighting |
| **SS 00-BA-815** | Substation | Switchgear installation, S/S internal cabling, UPS, battery |

---

## 5. RISKS AND WARNINGS

### 5.1 Price Risk

| Risk | Impact Level | Description |
|------|-------------|------------|
| Copper price fluctuation | HIGH | 97,000+ m cable — if copper price increases 10%, ~87K USD impact |
| Currency risk (TRY/USD) | MEDIUM | Labour is TRY-based but bid is in USD — exchange rate hedging required |
| No escalation | HIGH | 180-day validity + fixed price throughout project duration |

### 5.2 Scope Risk

| Risk | Impact Level | Description |
|------|-------------|------------|
| Quantity increase | MEDIUM | Unit price is fixed — if quantity increases, revenue increases but indirect is adjusted |
| Free-issue material delay | HIGH | Panel/switchgear is Contractor supply — if delayed, your crew waits idle |
| Drawing revisions | MEDIUM | If cable routes change, waste increases, unit price does not change |

### 5.3 Operational Risk

| Risk | Impact Level | Description |
|------|-------------|------------|
| Peak period workforce | HIGH | Finding 52 electricians — local + import blend in Azerbaijan |
| Test equipment | MEDIUM | 30+ calibrated devices — 150-300K USD investment or rental |
| Manufacturer representative | LOW | Manufacturer coordination for UPS, VFD, SCADA |

---

## 6. INDIRECT COST ESTIMATE (For PSSummary)

This Price Schedule covers only the Direct Cost (A) section. Indirect Cost (B) will also be declared in PSSummary:

| Indirect Item | Estimated Amount (USD) | Note |
|---------------|----------------------|------|
| Supervision & indirect labour | 438,000 | 10% of direct |
| Temporary site facilities | 175,000 | Office, warehouse, workshop |
| General field expenses | 88,000 | Stationery, communications, cleaning |
| Construction equipment | 263,000 | Crane, forklift, vehicles |
| Heavy lifting cranes | 0 | From mechanical discipline |
| Scaffolding | 219,000 | 5% of direct |
| HSE & security | 131,000 | 3% of direct |
| Camp/accommodation | 350,000 | Camp + catering |
| Design & engineering | 88,000 | 2% of direct |
| Levies, duties, taxes | 175,000 | 4% of direct |
| Overheads & profit | 656,000 | 15% of direct |
| **Indirect Total (B)** | **~2,583,000** | **59% of direct** |

### Estimated Total Electrical Bid Price

| Item | Amount (USD) |
|------|-------------|
| Direct Cost (A) | 4,375,283 |
| Indirect Cost (B) | ~2,583,000 |
| **TOTAL** | **~6,958,000** |

---

## 7. NEXT STEPS

| Step | Target Date | Status |
|------|-------------|--------|
| PS-1600 filling | 07.03.2026 | Completed |
| Transfer to PSSummary | — | Pending |
| Indirect cost detailing | — | Pending |
| Other discipline PS's (1300, 1500, 1700, 1801, 2200, 2300, 6800) | — | Pending |
| Technical Bid Forms (Form 7-18) | — | Pending |
| Clarification questions (deadline ~18.03) | — | Pending |
| Final review & submission | 25.03.2026 | Pending |

---

*This report has been prepared based on the 147 active items of the PS-1600 Price Schedule. Prices are based on detailed analysis of SOW-1600 (152 pages) and PD-1600 (28 pages) documents. Global EPC refinery project reference values were used and the Sumgayit regional factor (x1.25) was applied.*
